// name: Visibility4
// keywords:
// status: incorrect
// cflags: -d=newInst
//

model A
  protected function f
    output Real x = 1.0;
  end f;
end A;

model Visibility4
  A a;
  Real x = a.f();
end Visibility4;

// Result:
// Error processing file: Visibility4.mo
// [flattening/modelica/scodeinst/Visibility4.mo:8:13-10:8:writable] Error: Illegal access of protected element f.
// [flattening/modelica/scodeinst/Visibility4.mo:15:3-15:17:writable] Error: Variable a.f not found in scope Visibility4.
//
// # Error encountered! Exiting...
// # Please check the error message and the flags.
//
// Execution failed!
// endResult
