// name: const15.mo
// keywords:
// status: correct
// cflags:   +d=scodeInst
//
//

model A
  model B
    constant Integer i = 3;
  end B;
end A;

model C
  extends A(B(i = 4));
  Real x = B.i;
end C;

// Result:
// class C
//   Real x = 4.0;
// end C;
// endResult
