// name:     AssertTest4
// keywords: assert
// status:   correct
//
//


model AssertTest
  function print "Print string to terminal or file"
    input String string="" "String to be printed";
    external "C" myPuts(string) annotation(Include="#include <stdio.h>\n#define myPuts(X) { fputs(X,stdout); fflush(NULL); }");
  end print;
  impure function f
    input Real x;
    output Real y;
  algorithm
    assert(x >= 0.5, "Variable x(=" + String(x) +") out of limit");
    y := 1-0*x;
    print("Value of x(=" + String(x) +")\n");
  end f;
  Real x(start=1);
  Real y;
equation
  der(x) = -y;
  y = f(x);
equation
end AssertTest;

model Test6
  AssertTest assertTest;
end Test6;

// Result:
// function AssertTest.f
//   input Real x;
//   output Real y;
// algorithm
//   assert(x >= 0.5, "Variable x(=" + String(x, 0, true, 6) + ") out of limit");
//   y := 1.0;
//   AssertTest.print("Value of x(=" + String(x, 0, true, 6) + ")
// ");
// end AssertTest.f;
//
// function AssertTest.print "Print string to terminal or file"
//   input String string = "" "String to be printed";
//
//   external "C" myPuts(string);
// end AssertTest.print;
//
// class Test6
//   Real assertTest.x(start = 1.0);
//   Real assertTest.y;
// equation
//   der(assertTest.x) = -assertTest.y;
//   assertTest.y = AssertTest.f(assertTest.x);
// end Test6;
// endResult
